# 📋 Полный отчет: Подключение Modbus RTU Relay к RPI5 через Ethernet Gateway

## 📅 Информация о проекте

**Дата создания отчета:** 2024-11-23  
**Дата последнего обновления:** 2024-11-23

**Оборудование:**
- Raspberry Pi 5 (RPI5) - управляющее устройство
- Waveshare 4-CH RS485 TO POE ETH (B) - Modbus Gateway (модель WSDEV0001)
- Waveshare Modbus RTU Relay 32CH - исполнительное устройство

**Цель:** Подключение и управление 32-канальным Modbus RTU реле через Ethernet Gateway с RPI5

**Статус:** ✅ Успешно подключено и работает

**Версия прошивки Gateway:** V1.486

---

## 📊 Краткая сводка настроек

### Gateway (192.168.1.254)
| Параметр | Значение | Статус |
|----------|----------|--------|
| IP Address | 192.168.1.254 | ✅ Static |
| Port | 502 | ✅ Modbus TCP |
| Work Mode | TCP Server | ✅ |
| Baud Rate | 9600 | ✅ |
| Multi-Host | Enable | ✅ Критично! |
| Gateway Type | Multi-host non-storage | ✅ |

### Raspberry Pi 5
| Параметр | Значение | Статус |
|----------|----------|--------|
| Hostname | rpi5 | ✅ |
| IP Address | 192.168.0.160 | ✅ |
| User | sigma | ✅ |
| Project Path | ~/telegram-support-bot | ✅ |

---

## 💻 Шаг 0: Подключение к RPI5 через SSH

### 0.1 Базовая команда SSH

**Основная команда для подключения:**
```bash
ssh sigma@rpi5
```

**Или с указанием IP адреса:**
```bash
ssh sigma@192.168.0.160
```

**Где:**
- `sigma` - имя пользователя на RPI5
- `rpi5` - hostname (настроен в `~/.ssh/config`)
- `192.168.0.160` - IP адрес RPI5

### 0.2 Настройка SSH config

Файл `~/.ssh/config` уже настроен:

```
Host rpi5
    HostName 192.168.0.160
    User sigma
```

### 0.3 Работа с проектом на RPI5

**После SSH подключения:**
```bash
# Перейдите в директорию проекта
cd ~/telegram-support-bot

# Активируйте виртуальное окружение
source bot_env/bin/activate

# Проверьте установленные библиотеки
pip list | grep -E "pymodbus|minimalmodbus"

# Проверьте структуру проекта
ls -la app/vending_ui/
```

---

## 🔌 Шаг 1: Физическое подключение

### 1.1 Подключение Gateway к сети

**Схема подключения:**
```
RPI5 (Ethernet) ────> [Switch/Router] ────> Gateway (192.168.1.254)
                                                      │
                                                      └───> RS485-1 ────> Modbus Relay 32CH
```

**Проверка сети:**
```bash
# На RPI5
ping 192.168.1.254

# Проверка порта 502
nc -zv 192.168.1.254 502
```

### 1.2 Подключение реле к Gateway

**⚠️ КРИТИЧЕСКИ ВАЖНО:**
- **A+ реле → A+ Gateway (Port 1 / RS485-1)**
- **B- реле → B- Gateway (Port 1 / RS485-1)**
- **GND реле → GND Gateway** (опционально, но рекомендуется)

> **Примечание:** Если реле не работает, попробуйте поменять местами A+ и B-. Это безопасно и не повредит оборудование.

### 1.3 Питание реле

**Требования к питанию:**
- **Напряжение:** 12V DC (диапазон 7-36V)
- **Ток:** минимум 1.5A, рекомендуется 2A
- **Мощность:** минимум 18W, рекомендуется 24W

**⚠️ Внимание:** Блок питания 5V НЕ подходит! Используйте 12V.

---

## ⚙️ Шаг 2: Настройка Gateway через VirCOM

### 2.1 Установка и запуск VirCOM

**VirCOM** - программа для настройки Waveshare Gateway.

**Где скачать:**
- Официальный сайт Waveshare
- Папка с драйверами устройства

**Запуск:**
1. Установите VirCOM
2. Запустите программу
3. Нажмите **Search Serial** для поиска устройств в сети
4. Выберите ваш Gateway (IP: 192.168.1.254)
5. Нажмите **Edit Device**

### 2.2 Device Settings (Основные настройки)

#### Device Info
| Параметр | Значение | Описание |
|----------|----------|----------|
| Virtual Serial | Not Use | ✅ Не используется |
| Dev Name | WSDEV0001 | Имя устройства |
| Dev ID | 28730EE95F1E | ID устройства |
| Firmware Ver | V1.486 | Версия прошивки |

#### Network Settings

![Device Settings](uploaded_image_1_1763931803397.png)

| Параметр | Значение | Критичность | Описание |
|----------|----------|-------------|----------|
| **IP Mode** | **Static** | ✅ Критично | Статический IP (не DHCP) |
| **IP Address** | **192.168.1.254** | ✅ Критично | IP адрес Gateway |
| **Port** | **502** | ✅ Критично | Modbus TCP порт |
| **Work Mode** | **TCP Server** | ✅ Критично | Режим сервера |
| Net Mask | 255.255.255.0 | ✅ | Маска подсети |
| Gateway | 192.168.1.1 | ✅ | Шлюз по умолчанию |
| Dest. IP/Domain | 192.168.1.3 | ℹ️ | Не используется в TCP Server |
| Dest. Port | 4196 | ℹ️ | Не используется в TCP Server |

#### Serial Settings

| Параметр | Значение | Критичность | Описание |
|----------|----------|-------------|----------|
| **Baud Rate** | **9600** | ✅ Критично | Должен совпадать с реле |
| **Data Bits** | **8** | ✅ Критично | 8 бит данных |
| **Parity** | **None** | ✅ Критично | Без проверки четности |
| **Stop Bits** | **1** | ✅ Критично | 1 стоп-бит |
| Flow Control | None | ✅ | Без управления потоком |

#### Advanced Settings

| Параметр | Значение | Описание |
|----------|----------|----------|
| **Transfer Protocol** | **Modbus_TCP Protocol** | ✅ Критично! |
| **Dest. Mode** | **Dynamic** | ✅ Принимает соединения от любых клиентов |
| DNS Server IP | 8.8.4.4 | Google DNS |
| Keep Alive Time | 60 (s) | Время keep-alive |
| Reconnect Time | 12 (s) | Время переподключения |
| Http Port | 80 | Порт веб-интерфейса |

#### Advanced Settings (Важно для стабильности!)

| Параметр | Значение | Описание |
|----------|----------|----------|
| **No-Data-Restart** | **Enable** | ✅ **КРИТИЧНО!** Перезагрузка при простое |
| **No Data Restart Time** | **300** (или 600) | Время простоя до перезагрузки (сек) |
| **Transfer Protocol** | **Modbus_TCP Protocol** | ✅ Критично! |
| **Dest. Mode** | **Dynamic** | ✅ Принимает соединения от любых клиентов |
| DNS Server IP | 8.8.4.4 | Google DNS |
| Keep Alive Time | 60 (s) | Время keep-alive |
| DHCP Support | ✅ | Включено, но не используется (IP Mode = Static) |

### 2.3 More Advanced Settings (RS485 Multi-Host)

![More Advanced Settings](uploaded_image_0_1763931803397.png)
![Alternative Settings](uploaded_image_2_1763931803397.png)

#### RS485 Multi-Host Support Settings

| Параметр | Значение | Критичность | Описание |
|----------|----------|-------------|----------|
| **Modbus Gateway Type** | **Multi-host non-storage type** | ✅ КРИТИЧНО! | Тип шлюза |
| **Enable RS485 Multi-Host** | ✅ **Включено** | ✅ КРИТИЧНО! | Главная настройка! |
| Maximum wait time | 256-992 ms | ✅ | Время ожидания команды |
| **Enable RS485 bus conflict detection** | ✅ **Включено** | ✅ Рекомендуется | Обнаружение конфликтов |
| Send data when idle for | 20-100 ms | ✅ | Время ожидания перед отправкой |

> **⚠️ КРИТИЧЕСКИ ВАЖНО:** Без включения **Enable RS485 Multi-Host** Gateway НЕ будет конвертировать Modbus TCP в Modbus RTU! Реле работать не будет!

#### Оптимальные значения таймингов

**Для стабильной работы:**
- **Maximum wait time:** 256-992 ms (рекомендуется 256-500 ms)
- **Send data when idle for:** 20-100 ms (рекомендуется 20-50 ms)

**Для быстрой работы:**
- **Maximum wait time:** 256 ms
- **Send data when idle for:** 20 ms

**Для надежной работы:**
- **Maximum wait time:** 992 ms
- **Send data when idle for:** 100 ms

### 2.4 Сохранение настроек

**Порядок действий:**

1. ✅ **Настройте все параметры**
   - Device Settings → Network, Serial, Advanced
   - More Advanced Settings → RS485 Multi-Host

2. ✅ **Примените настройки Multi-Host**
   - В окне More Advanced Settings
   - Нажмите **OK**

3. ✅ **Сохраните в VirCOM**
   - В окне Device Settings
   - Нажмите **Save As Default**

4. ✅ **Отправьте на устройство**
   - Нажмите **Modify Setting**
   - Подождите 10-15 секунд

5. ✅ **Перезагрузите Gateway**
   - **Отключите питание** на 5-10 секунд
   - **Включите питание** обратно
   - Подождите 30-60 секунд

> **⚠️ Важно:** НЕ нажимайте кнопку RST на Gateway - она сбросит настройки к заводским!

### 2.5 Проверка настроек после перезагрузки

```bash
# Проверка доступности
ping 192.168.1.254

# Проверка порта
nc -zv 192.168.1.254 502

# Ожидается: Connection to 192.168.1.254 502 port [tcp/*] succeeded!
```

**В VirCOM:**
1. Search Serial
2. Edit Device
3. Проверьте, что все настройки сохранились

---

## 🧪 Шаг 3: Тестирование подключения

### 3.1 Быстрый тест одного канала

```bash
# Подключитесь к RPI5
ssh sigma@rpi5

# Перейдите в проект
cd ~/telegram-support-bot

# Активируйте окружение
source bot_env/bin/activate

# Включите канал 1
python3 app/vending_ui/run_relay.py on 1 192.168.1.254

# Выключите канал 1
python3 app/vending_ui/run_relay.py off 1 192.168.1.254
```

**Что должно произойти:**
- ✅ LINK4 на Gateway моргнет
- ✅ Реле щелкнет
- ✅ В консоли: успешное выполнение команды

### 3.2 Полный тест всех 32 каналов

```bash
# Запустите тест последовательности
python3 app/vending_ui/test_relay_sequence.py

# Выберите параметры:
# Режим: 2 (Gateway)
# Gateway IP: 192.168.1.254
# Gateway Port: 502
# Slave ID: 1
# Задержка: 0.1
# Повторений: 1
# Пауза: 1
```

**Ожидаемый результат:**
```
🌐 ПОСЛЕДОВАТЕЛЬНОЕ ВКЛЮЧЕНИЕ РЕЛЕ (GATEWAY)
Gateway: 192.168.1.254:502
✅ Подключено к Gateway

🔄 Включение каналов 1→32...
   Канал 1... ✅
   Канал 2... ✅
   ...
   Канал 32... ✅

🔄 Выключение каналов 32→1...
   Канал 32... ✅
   ...
   Канал 1... ✅

✅ ТЕСТ ЗАВЕРШЕН
```

---

## 🔍 Диагностика проблем

### Проблема #1: Реле не отвечает

**Симптомы:**
- Gateway доступен (ping проходит)
- Порт 502 открыт
- Но реле не переключается

**Решения:**

1. **Проверьте Multi-Host**
   ```
   VirCOM → Edit Device → More Advanced Settings
   → Enable RS485 Multi-Host = ✅
   ```

2. **Проверьте полярность RS485**
   - Попробуйте поменять A+ и B- местами
   - LINK4 должен моргать при отправке команд

3. **Проверьте питание**
   - Убедитесь, что используется 12V (не 5V!)
   - Проверьте мощность блока питания (минимум 18W)

### Проблема #2: Gateway не доступен

**Симптомы:**
- `ping 192.168.1.254` не проходит
- `nc -zv 192.168.1.254 502` не работает

**Решения:**

1. **Проверьте сеть RPI5**
   ```bash
   ssh sigma@rpi5
   ip addr show eth0
   ```

2. **Добавьте маршрут к подсети Gateway**
   ```bash
   sudo ip addr add 192.168.1.100/24 dev eth0
   ping 192.168.1.254
   ```

3. **Сбросьте Gateway к заводским**
   - Удерживайте кнопку RST 5 секунд
   - IP вернется к 192.168.1.254
   - Настройте заново через VirCOM

### Проблема #3: LINK индикатор не моргает

**Симптомы:**
- Команды отправляются
- Но LINK4 не моргает
- **Причина:** Неправильная полярность RS485 или отключен Multi-Host
- **Решение:**
  1. Поменяйте A+ и B- местами
  2. Проверьте Enable RS485 Multi-Host = ✅

### Проблема #5: Зависание после долгого простоя или отключения света
**Симптомы:**
- После длительного отключения электричества (>2 часов) или простоя (>10 часов) Gateway перестает отвечать на Modbus запросы.
- Пинг проходит, веб-интерфейс доступен, но реле не щелкает.
- Ошибка: `No response received`.

**Причина:**
- Gateway может "зависать" или терять связь с внутренним RS485 модулем при длительном отсутствии активности или нестабильном питании.

**Решение (КРИТИЧЕСКИ ВАЖНО):**
1. Включите функцию **No-Data-Restart** в **Advanced Settings**.
2. Установите **No Data Restart Time** = `300` (5 минут) или `600` (10 минут).
3. **Что это делает:** Если Gateway не получает данных в течение указанного времени, он автоматически перезагружается. Это предотвращает "вечное" зависание и восстанавливает работу без участия человека.

---

## 📋 Чек-лист успешной настройки

### Физическое подключение
- [ ] Gateway подключен к сети (Ethernet кабель)
- [ ] PWR индикатор горит
- [ ] NET индикатор показывает активность
- [ ] RS485 подключено к Port 1 (правильная полярность A+/B-)
- [ ] Реле подключено к блоку питания 12V (минимум 18W)
- [ ] Зеленый индикатор на реле горит

### Настройки VirCOM - Device Settings
- [ ] IP Mode: Static
- [ ] IP Address: 192.168.1.254
- [ ] Port: 502
- [ ] Work Mode: TCP Server
- [ ] Baud Rate: 9600
- [ ] Data Bits: 8, Parity: None, Stop Bits: 1
- [ ] Transfer Protocol: Modbus_TCP Protocol
- [ ] Dest. Mode: Dynamic

### Настройки VirCOM - More Advanced Settings
- [ ] Modbus Gateway Type: Multi-host non-storage type
- [ ] **Enable RS485 Multi-Host: ✅ (КРИТИЧНО!)**
- [ ] Enable RS485 bus conflict detection: ✅
- [ ] Maximum wait time: 256-992 ms
- [ ] Send data when idle for: 20-100 ms

### Сохранение настроек
- [ ] More Advanced Settings → OK
- [ ] Device Settings → Save As Default
- [ ] Device Settings → Modify Setting
- [ ] Отключение/включение питания Gateway
- [ ] Проверка настроек после перезагрузки

### Тестирование
- [ ] `ping 192.168.1.254` - проходит
- [ ] `nc -zv 192.168.1.254 502` - порт открыт
- [ ] `python3 app/vending_ui/run_relay.py on 1 192.168.1.254` - работает
- [ ] LINK4 моргает при отправке команд
- [ ] Реле физически щелкает и переключается

---

## 🎯 Быстрый старт

### Подключение и тест

```bash
# 1. Подключитесь к RPI5
ssh sigma@rpi5

# 2. Перейдите в проект
cd ~/telegram-support-bot && source bot_env/bin/activate

# 3. Проверьте Gateway
ping -c 3 192.168.1.254 && nc -zv 192.168.1.254 502

# 4. Тест реле
python3 app/vending_ui/run_relay.py on 1 192.168.1.254
sleep 2
python3 app/vending_ui/run_relay.py off 1 192.168.1.254

# 5. Полный тест
python3 app/vending_ui/test_relay_sequence.py
```

---

## 📚 Дополнительные ресурсы

### Документация
- [Waveshare Gateway Wiki](https://www.waveshare.com/wiki/4-CH_RS485_TO_POE_ETH_(B))
- [Waveshare Modbus RTU Relay 32CH Wiki](https://www.waveshare.com/wiki/Modbus_RTU_Relay_32CH)
- [PyModbus Documentation](https://pymodbus.readthedocs.io/)

### Файлы проекта
- `app/vending_ui/test_relay_sequence.py` - тест всех каналов
- `app/vending_ui/run_relay.py` - управление отдельными каналами
- `app/vending_ui/modbus_relay.py` - модуль Modbus

---

## ✅ Итоговая сводка

**Успешное подключение достигнуто благодаря:**

1. ✅ **Правильным настройкам VirCOM:**
   - Enable RS485 Multi-Host = Yes
   - Modbus Gateway Type = Multi-host non-storage
   - Transfer Protocol = Modbus_TCP Protocol

2. ✅ **Физическому подключению:**
   - RS485 к Port 1 (правильная полярность)
   - Питание 12V, достаточной мощности

3. ✅ **Программному обеспечению:**
   - Python скрипты для управления
   - PyModbus библиотека

**Реле работает стабильно через Gateway на порту 502!** 🎉

---

**Дата создания:** 2024-11-23  
**Последнее обновление:** 2024-11-23  
**Версия:** 2.0 (с VirCOM настройками)
